<html><head><meta charset='utf-8'></head><body>
  <div style='background:#f4f4f4; padding:15px; border-bottom:1px solid #ccc; font-family:sans-serif; font-size:12px; margin-bottom:20px; line-height: 1.5;'>
    <div><strong>Source URL:</strong> <a href='https://www.ladysmith.ca/docs/default-source/jobs-rfps-tenders/2026-prc-01-rcmp-hvac-rft-addendum-01.pdf' target='_blank'>https://www.ladysmith.ca/docs/default-source/jobs-rfps-tenders/2026-prc-01-rcmp-hvac-rft-addendum-01.pdf</a></div>
    <div><strong>Document Metadata Date:</strong> April 29, 2026</div>
  </div>
<p>FACILITY OPERATIONS 
 
Request for Tender No. 2026–PRC-01  
Ladysmith RCMP – HVAC Upgrade 
Addendum # 01 – April 29, 2026 
 
This Addendum contains: 
Drawings for the Proposed Project 
 
 
 
For further information 
please contact: 
Richard Frost 
rfrost@ladysmith.ca 
250.245.6430 
 
 
Addendum Issue Date:         April 29, 2026 
Tender Issue Date:                  April 24, 2026  
Tender Closing Date:            1:30 p.m., Friday, May 22nd, 2026  
Tender Opening Date:         1:45 p.m., Friday, May 22nd, 2026 
                                                             Ladysmith City Hall</p>
<hr>
<p>Request for Tender – Ladysmith RCMP – HVAC Upgrade 
RFT #2026-PRC-01 Page 2 
Addendum #1: Request for Tender No. 2026-PRC-01 Ladysmith RCMP – HVAC 
Upgrade This Addendum contains drawings M-1 and M-2 for the proposed project.</p>
<hr>
<p>D C B'
B
A
1
2
3
4
5
6
7
8
13
14
15
16
17
18
19
20
DEMO EXISTING HP AND
EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW
FCU
D C B'
B
A
1
2
3
4
5
6
7
8
13
14
15
16
17
18
19
20
9
10
11
12D C
B'
/
/ / ///
300Ø
300Ø
200Ø
150Ø
100Ø
200Ø
250Ø
250Ø
300Ø
300Ø
150Ø150Ø
150Ø
150Ø
150Ø
250Ø
300Ø
200Ø 150Ø
100Ø
250Ø
200Ø
125Ø 200Ø
EF-12
100Ø
250Ø
250x200
100Ø
HP-1
/ // /
///
///
/// /// / / / /
/
//
/ / //
/ / / /
/ / / / / // / / / / / / // / / / / / / / / / / / / / / / // / / / / / / / / // / / / / / / / / /
125Ø
150Ø
///
/ / /
///
/ / /
///
/ / /
/ / ///
//
//
200Ø
150Ø
600x300
200Ø
200Ø
200Ø
200Ø
200Ø
200Ø
200Ø
200Ø
200Ø
200Ø
250x200
250x200
250x200
250x250
/ / / /
/ /
/
///
/ /
300Ø
450X300
200Ø
200Ø
200Ø
250Ø
// / / /// / ////
//
/ // /
/// ///
200Ø
200Ø
200Ø
250Ø
200Ø
///
//
/ / /
///// / / /
/ / // / /400x300
150Ø
200x150
///
//
300x150
///
HP-4
HP-3
HP-5
HP-2
////
/ / / /
/
/ / ///
/ / / ///
/ / ////
/ / ////
// // / / / / // / / / /
/ // // / //
///
/ / /
/ /
250x250
250x200
250x200
150Ø
450X200
300X150
300X150
150X150
/ / /
250x250
HP-8
HP-7
HP-10
HP-6
HP-9
/ / / / / / / / / / ////////////
FC-1
// / ///
//
450X300
/// /
DEMO EXISTING FLUID
COOLER AND EXISTING
PIPING TO ALL EXISTING
HPs
DEMO EXISTING OUTDOOR
AIR DUCTING TO UPPER
FLOOR. EXISTING AH-1 TO
BE RE-BALANCED TO
SERVE ONLY THE LOWER
FLOOR
DEMO EXISTING OUTDOOR
AIR DUCTING FROM FLOOR
BELOW
DEMO EXISTING HP AND
EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW FC
005004003
010
008
006
027
BREATH
TESTING
011
015
016
018
019020
017
014
021022
023
024
025
002 001
007
012
013
025
103A
103B
102
104
107
201
106
108
203
206
216
217
218
110
214
212 211215
208 208
202
204
206
210
213
105
200x200200x200200x200
600x150
300x250
150Ø
125Ø
125Ø
150Ø
125Ø
600x150
300x250
100Ø
200Ø
300x100
200x150
200x150
200Ø
300x300
300x300
T
T
T
T
T
T
200x200
150Ø150Ø
125Ø
150Ø (TYP.)
200Ø (TYP.)
300x150300x150
300x150
300x150
200Ø
250Ø
900x300
250x200 250x200
250x200
250x200
200x150
DEMO EXISTING 150Ø
TAKE-OFF & PATCH DUCT.
/
150Ø
DEMO EXISTING EXHAUST
DUCT. TAKE OFF 150Ø E/A
DUCT PENETRATING TO
ROOF & PATCH ROOF.
DEMO EXISTING EXHAUST
FAN. TAKE OFF 300x250 E/A
DUCT PENETRATING TO
ROOF & PATCH ROOF.
DEMO EXISTING 250x200
S/A DUCT & FIRE DAMPER.
TAKE OFF & PATCH WALL.
DEMO EXISTING BALANCING
DAMPER. TAKE OFF & INSTALL
NEW MOTORIZED DAMPER.
DEMO EXISTING DUCT AS
REQUIRED FOR NEW
SILENCER (TYP.).
DEMO EXISTING DUCT
PROVIDE OPENINGS FOR TWO NEW
BRANCHES CONNECTION
DEMO EXISTING DUCT AS REQUIRED
FOR NEW SILENCER (TYP.).
DEMO EXISTING HP AND
EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW
VAV BOX (TYP.)
DEMO EXISTING 150x150
S/A DUCT & DIFFUSER.
TAKE OFF & PATCH WALL.
DEMO EXISTING DUCT
PROVIDE OPENINGS FOR NEW
BRANCH CONNECTION
DEMO EXISTING DUCT
TAKE OFF & FOLLOW
NEW CONNECTION
DEMO EXISTING DUCT
TAKE OFF & FOLLOW
NEW CONNECTION
DEMO EXISTING DUCT
TAKE OFF & FOLLOW NEW
CONNECTION
DEMO EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW
SILENCER (TYP.)
DEMO EXISTING DUCT
TAKE OFF & FOLLOW
NEW CONNECTION
DEMO EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW
SILENCER (TYP.)
DEMO EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW
SILENCER (TYP.)
DEMO EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW
SILENCER (TYP.)
OF
SUB-CONSULTANT:
KEYPLAN:
CLIENT:
SEAL:
Mechanical drawings must be read with mechanical specifications. Drawing
plot size is 36"x24". Drawings are to be read for the purpose identified in the
revision/issue column. Drawings are not for pricing or construction unless
specified. These documents are intellectual property of Rocky Point
Engineering Ltd. and are for the project in the title block only. Reproduction
in any form requires Rocky Point Engineering Ltd.'s express consent.
PROJECT:
DRAWING NAME:
PROJECT NUMBER:
DRAWN BY:
DESIGNED BY:
APPROVED BY:
SCALE:
DRAWING:
No. DATEDESCRIPTIONBY
E N G I E E NN I R G T L D
Vancouver Langley Victoria Nanaimo Kelowna Kamloops Nelson
Mechanical Consulting Engineerswww.rpeng.ca
REVISIONS:
Permit to Practice #1000700
LADYSMITH, BC
320 6TH AVENUE
M-1
1:100
AM
KL
KL/BN
KL ISSUED FOR TENDER24APR20262
KL 90% COORDINATION29AUG20251
1
25353-N
LADYSMITH RCMP - EXISTING
AND DEMO
LADYSMITH RCMP - HVAC
UPGRADES
NANAIMO
301-17 CHURCH STREET
NANAIMO, BC V9R 5H5
ph. 250.585.0222
4/20/2026 3:34 PM2
NORTH
1:100
MAIN AND SECOND FLOOR PLAN2
M-1
NORTH
1:100
MAIN AND SECOND FLOOR PLAN1
M-1</p>
<hr>
<p>D C B'
B
A
1
2
3
4
5
6
7
8
13
14
15
16
17
18
19
20
9
10
11
12D C
B'
D C B'
B
A
1
2
3
4
5
6
7
8
13
14
15
16
17
18
19
20
300Ø
300Ø
200Ø
150Ø
100Ø
200Ø
250Ø
250Ø
300Ø
300Ø
150Ø150Ø
150Ø
150Ø
150Ø
250Ø
300Ø
200Ø
150Ø
100Ø
125Ø
250Ø
200Ø
125Ø 200Ø
100Ø
250Ø
250x200150Ø
100Ø
005
004
003
010
008
006
027
011
015
016
018
019020
WC
150Ø
SUPPLY DUCT
RETURN DUCT
EXHAUST DUCT
MITERED DUCT ELBOW W/ VANES
DUCT ELBOW 1R
DUCT ELBOW 1.5R
DUCT WITH EXTERNAL INSULATION
DUCT TRANSITION
DUCT TAKEOFF
RETURN GRILLE
EXHAUST GRILLE
SUPPLY AIR DIFFUSER SQUARE
DUCT BREAK
FLOW DIRECTION ARROW
ANGLED DUCT ELBOW W/ VANES
CIRCULAR RECTANGULAR
HVAC SYMBOL SCHEDULE
BALANCE DAMPER
DOOR UNDERCUT
GRILLE & DIFFUSER SCHEDULE
TAG MANUFACTURERMODEL SERVICE MOUNTINGREMARKS
S-1EH PRICEMSPG SUPPLY CEILINGSTANDARD STEEL, STANDARD WHITE - B12
     NOTE: EXISTING GRILLES AND DIFFUSERS TO REMAIN
GENERAL NOTES:
1. CONTRACTOR SHALL CONFIRM PIPE LOCATIONS AND SIZES PRIOR TO DEMOLITION WORK.
2. PATCH AND MAKE GOOD ANY WALL/ROOF/FLOOR OPENINGS AS A RESULT OF
DELETED/REMOVED EXISTING DUCTWORK/PIPING/MECHANICAL/ELECTRICAL EQUIPMENT.
FINISH/PAINT ANY EXPOSED SURFACES AS A RESULT OF DELETED
DUCTWORK/PIPING/MECHANICAL/ELECTRICAL EQUIPMENT TO MATCH EXISTING.
3. REMOVE ANY REDUNDANT PIPING THAT OBSTRUCTS THE INSTALLATION OF NEW MECHANICAL
SYSTEMS, UNLESS OTHERWISE INDICATED.
4. CONTRACTOR SHALL ALLOW FOR ANY DUCTWORK/PIPING OFFSETS REQUIRED TO AVOID
EXISTING CONDITIONS (STRUCTURAL/MECHANICAL/ELECTRICAL) ENCOUNTERED ON SITE.
5. CONTRACTOR TO INSTALL EQUIPMENT SUCH THAT ACCESS REQUIREMENTS TO ALL INTERNAL
AND EXTERNAL COMPONENTS ARE MAINTAINED AS PER SERVICING REQUIREMENTS.
150Ø
WALL GRILLE (OUT/IN)
THERMOSTATT
125Ø
150Ø
200Ø
150Ø
600x300
200Ø
200Ø
200Ø
200Ø
200Ø
200Ø
200Ø
200Ø
200Ø
200Ø
250x200
250x250
200Ø
200Ø
200Ø
250Ø
400x300
150Ø
103A
103B
102
104
107
201
106
INTERVIEW
108
203
T
T
200x150
200x150
300x150
250x250
250x200
250x200
150Ø
450X200
300X150
300X150
250x250
FCU-1
FCU-2
RTU-1
ON ROOF - PROVIDE ROOF CURB
T
T
T
RT
ROOF TOP UNIT SCHEDULE
TAG MANUFACTURER MODEL SERVICE LOCATIONREFRIGERANT
TYPE
HEATING SECTION ELECTRIC BACKUPHEATING SECTION HEAT PUMPCOOLING SECTIONELECTRICAL PERFORMANCEAIRFLOW (L/S)STATIC
PRESSUREREMARKS
INPUT (KW) EAT (F) LAT (F) INPUT (MBH) EAT (F) LAT (F)COP (47F/17F)CAPACITYSENSIBLE (MBH)EAT (F) LAT WB (F) LAT DB (F)ELECTRIC HEATING
MCA/MOPMCA/MOP V / Ø / Hz TOTAL OUTDOOR
RTU-1 TRANE IMPACK024 ZONE 1 ROOFR-454B 570 84.8 9.14 60 -7.2 2 TONS ----23/2518/25208/1/60 378 - 0.5"WC 1
RTU-2 TRANE PRECEDENT048 ZONE 2 ROOFR-454B12 70 83.4 24.26 60 76.41 3.5/2.2 4 TONS 40.83 80 56.63 57.6663/7059/60 208/1/60755- 0.889"WC 1
RTU-3 TRANE IMPACK030 ZONE 3 ROOFR-454B 570 81.8 10.94 60 -7.2 2.5 TONS ----23/2523/35208/1/60 472 - 0.5"WC 1
RTU-4TRANE IMPACK024 ZONE 4 ROOFR-454B 570 84.8 9.14 60 -7.2 2 TONS ----23/2518/25208/1/60 378 - 0.5"WC 1
   REMARKS:
1. GALVANIZED 22GA CASE, 22GA PERFORATED LINER, FIBERGLASS INTERIOR.
2. INTERFACE WITH DDC SCHEDULING TEMP LIMITS AND MORITERING.
3. PROVIDE ROOF CURB
FANCOIL SCHEDULE
TAG MANUFACTURER MODEL SERVICE TYPE LOCATION
NOMINAL
COOLING CAP.
(MBH)
NOMINAL
HEATING CAP.
(MBH)
VOLTAGE
(V/PH/HZ)
AIR FLOW
(L/S)
PIPING CONNECTIONSOUND LEVEL
(Db)
MOTORESP.
("WC)
DIMENSIONS
(WxHxD)
WEIGHT
(KG)REMARKS
LIQUID (MM) SUCTION (MM) DRAIN (MM)WATTS MCA MOP
FCU-1 SAMSUNG AC018BNHDCH/AA LOWER FLOOR SLIM DUCT LOWER FLOOR 1820 208/1/60 292 613 25 26/30/34 153 - - 0.8 1200x250x700 351
FCU-2 SAMSUNG AR09DXDABWKNCVELECTRICAL
CLOSETDUCTLESS UPPER FLOOR 911 208/1/60 201 610 17 22/38 27 - - - 890x300x215 10
   REMARKS:
  1: R410A REFRIGERANT. PERFORMANCE CONDITIONS: COOLING, 80°F DB/67°F WB INDOOR, 95°F DB/75°F WB OUTDOOR. HEATING, 68°F DB/59°F WB INDOOR, 44.6°F DB/42.8°F WB OUTDOOR.
  2: INTERGRAL A2L LEAK DETECTION TO ENABLE FANS AND ALARM.
  3: INCLUDE STANDARD FILTERS, VIBRATION ISOLATORS, 24/7 PROGRAMMABLE WIRED REMOTE THERMOSTAT.
4. GALVANIZED 22GA CASE, 22GA PERFORATED LINER, FIBERGLASS INTERIOR
HEAT PUMP SCHEDULE
TAG MANUFACTURER MODEL SERVICELOCATION
NOMINAL
SIZE
(TONS)
NOMINAL
COOLING
(MBH)
NOMINAL
HEATING
(MBH)
EFFICIENCY
SEER
SOUND
LEVEL
dB(A)
VOLTAGE
(V/PH/HZ)
ELECT.
MOCP
ELECT.
MCA
DIMENSIONS
(WxHxD)
WEIGHT
(KG)REMARKS
HP-1 SAMSUNG AC018BXADCH/AA FCU-1 EXTERIOR CONCRETE PAD 2 18 20 19.6 48 208/1/60 25 20.1 880x800x310571,2
HP-2 SAMSUNG AR09DXDABWKXCV FCU-2 EXTERIOR CONCRETE PAD 1 9 11 2545208/1/60 20 12 790x550x285 311,2
   REMARKS:
1. GALVANIZED 22GA CASE, 22GA PERFORATED LINER, FIBERGLASS INTERIOR.
2. INTERFACE WITH DDC SCHEDULING TEMP LIMITS AND MORITERING.
250x200 250x200
150Ø (TYP.)
200Ø (TYP.)
017
300x150300x150
300x150
300x150
200Ø
250Ø
250x200
250x200
200x150
3
M-2
900x300
014
021022
023
024
025
002 001
007
012
013
025
206
200Ø
300x100
600x150
300x250
150Ø
125Ø
125Ø
150Ø
125Ø
600x150
200Ø (TYP)
200Ø
200Ø
216
217
218
STAIR
110
200Ø
T
214
212 211
CORRIDOR
215
208 208
CORRIDOR
202
204
206
210
200x200
150Ø150Ø
213
300x250
200x150
200x150
200x200
300x300
105
T
T
T
200x200200x200
300x300
100Ø
150Ø
SIL-3
S-1
150x150
25
SIL-4
SIL-2
SIL-1
SIL-5
SIL-6
SIL-8
R-2X
300x300
-
EXISTING TO REMAIN
SIL-7
MODIFY EXISTING 300x150
DUCT TO ACCOMMODATE
SILENCER RELOCATE
300x150 R-2X GRILLE AND
PATCH HOLE.
R-2X
300x150
-
SILENCER SCHEDULE
TAG MANUFACTURER MODEL SERVICE LOCATIONDIMENSIONS
(WxHxL)
AIRFLOW
(L/S)
DYNAMIC INSERTION LOSS (dB)
REMARKS
63 125 250 500 1000 2000 4000 8000
SIL-1 EH PRICECS EXHAUST SEE PLANS 150Øx915 20 4 6 18 27 33 20 15 14 1
SIL-2 EH PRICECS SUPPLYSEE PLANS 150Øx915 25 3515 24 29 20 15 14 1
SIL-3 EH PRICECS EXHAUST SEE PLANS 150Øx915 50 4 6 18 27 33 20 15 14 1
SIL-4 EH PRICECS SUPPLYSEE PLANS 150Øx915 50 3515 24 29 20 15 14 1
SIL-5 EH PRICECS SUPPLYSEE PLANS 150Øx915 70 3515 24 29 20 15 14 1
SIL-6 EH PRICECS TRANSFER SEE PLANS 150Øx915 70 4 6 18 27 33 20 15 14 1
SIL-7 EH PRICECS SUPPLYSEE PLANS 150Øx915 50 3515 24 29 20 15 14 1
SIL-8 EH PRICECS TRANSFER SEE PLANS 150Øx915 50 4 6 18 27 33 20 15 14 1
   REMARKS:
1. GALVANIZED 22GA CASE, 22GA PERFORATED LINER, FIBERGLASS INTERIOR
RTU-4
ON ROOF - PROVIDE ROOF CURB
RTU-3
ON ROOF - PROVIDE ROOF CURB
RTU-2
ON ROOF - PROVIDE ROOF CURB
250x200
400x300
250x200
250x200
450x350
HP-1
400x300
250x200
E/A DUCT THROUGH ROOF TO BE
ROUTED AS SHOWN TO KEEP 10' MIN
DISTANCE FROM O/A INTAKE RTU.
PROVIDE GOOSENECK ON ROOF.
600x200
600x200
600x200
600x200
HP-2
ON ROOF - PROVIDE SLEEPER
E/A DUCT THROUGH ROOF TO BE
ROUTED AS SHOWN TO KEEP 10' MIN
DISTANCE FROM O/A INTAKE OF RTU.
PROVIDE GOOSENECK ON ROOF.
250x200
200Ø
N.T.S.
TA DUCT ELBOW4
M-2
A
A
B
C
AIR VOLUMEABC
200 L/S
300 L/S
400 L/S
500 L/S
900
900
1200
1200
300*
500*
600*
750*
300*
300*
300*
300*
NOTES
* MEANS:
"OR EQUIVALENT
SIZE"
N.T.S.
GOOSENECK EXHAUST FAN5
M-2
ADD FRAMING TO
PROVIDE NEW
OPENING FOR FAN
INSTALLATION. ADD
INSULATION ON TOP
OF FAN
NEW EXHAUST FAN
EXISTING 50mm x 350mm (2"x14")
300mm (12") ø ON CENTRE
EXISTING ROOF INSULATION
EXISTING 25mm x 75mm (1"x3")
CEILING FURRING
EXISTING CEILING
TILES REMOVE AND REPLACE
INSULATION, VAPOUR
BARRIER, 25mm x 75mm
(1"x3") FURRING AND
CEILING TILES TO
UNDERTAKE WORK
SEE DRAWINGS FOR
DUCTWORK SIZE
12 mm (1/2")
SCREEN
METAL SCREEN
FRAME
ANGLE IRON
REINFORCING AS
REQUIRED
WATERPROOF SEAMS
AND JOINTS
TIE-IN NEW SBS 2 PLY
ROOF
WATERPROOFING
MEMBRANE TO
EXISTING ROOF
ASSEMBLY
NEW ROOF
CURB
450mm
(18")
MINIMUM
300mm
(12")
MINIMUM
200mm (8")
MINIMUM
135° MIN
M
M
M
MD-1
200Ø
-
MOTORIZE DAMPER SCHEDULE
TAG MANUFACTURER MODEL DIMENSION VOLTAGE MOUNTING REMARKS
MD-1 GREENHECK VCDR-50 SEE DWG 120 V DUCT1
MD-2 GREENHECK VCD-33 SEE DWG 120 V DUCT1
     REMARKS: 1. STANDARD ELECTRIC ACTUATOR
MD-1
150Ø
-
MD-2
250x200
-
CAP OFF (TYP.)
CAP OFF (TYP.)
CAP OFF (TYP.)
025
OF
SUB-CONSULTANT:
KEYPLAN:
CLIENT:
SEAL:
Mechanical drawings must be read with mechanical specifications. Drawing
plot size is 36"x24". Drawings are to be read for the purpose identified in the
revision/issue column. Drawings are not for pricing or construction unless
specified. These documents are intellectual property of Rocky Point
Engineering Ltd. and are for the project in the title block only. Reproduction
in any form requires Rocky Point Engineering Ltd.'s express consent.
PROJECT:
DRAWING NAME:
PROJECT NUMBER:
DRAWN BY:
DESIGNED BY:
APPROVED BY:
SCALE:
DRAWING:
No. DATEDESCRIPTIONBY
E N G I E E NN I R G T L D
Vancouver Langley Victoria Nanaimo Kelowna Kamloops Nelson
Mechanical Consulting Engineerswww.rpeng.ca
REVISIONS:
Permit to Practice #1000700
LADYSMITH, BC
320 6TH AVENUE
M-2
1:100
AM
KL
KL/BN
KL ISSUED FOR TENDER24APR20262
KL 90% COORDINATION29AUG20251
2
25353-N
LADYSMITH RCMP - NEW
LADYSMITH RCMP - HVAC
UPGRADES
NANAIMO
301-17 CHURCH STREET
NANAIMO, BC V9R 5H5
ph. 250.585.0222
4/20/2026 3:34 PM2
NORTH
1:50
MECH ROOM CALLOUT3
M-2
NORTH
1:100
BASEMENT PLAN1
M-2
NORTH
1:100
MAIN AND SECOND FLOOR PLAN2
M-2</p>
<hr>
</body></html>